# Field photos tied to the model

Source: Pre-bid walk photos, 2026-10-22 (82 iPhone HEIC in the job Drive folder). 78 of the 82 photos are interior walk-through shots (baggage claim, the glass connector, ticketing hall) and the curb/garage approach. They show ceilings and finishes but no electrical equipment, panels or nameplates. Four show rooftop units from the curb.

Each photo's position and compass heading come from its own EXIF. The unit candidate closest to the heading (within ±12°, the phone's compass and GPS error at these distances) is the one the photo shows. This identifies WHICH candidate is in the photo; it does not measure anything. Photo files are kept out of the repo.

| Photo | Taken | Heading | GPS ± ft | Shows | Units within the heading |
|---|---|---|---|---|---|
| IMG_5254 | 2026-10-22 12:46:01 | 332° | 54 | Packaged RTU on the bridge roof, garage end (wide) | RTU-1 (-3°, 309 ft); RTU-2 (-11°, 371 ft) |
| IMG_5255 | 2026-10-22 12:46:06 | 329° | 27 | YORK packaged RTU: unit-mounted disconnect with conduit down the cabinet side, gas piping at the base, two condenser coil sections | RTU-1 (+0°, 313 ft); RTU-2 (-7°, 375 ft) |
| IMG_5256 | 2026-10-22 12:46:29 | 56° | 44 | Unit above the bridge parapet at the terminal end; lightning-protection air terminals on the roof edge either side of it | RTU-5 (+0°, 195 ft) |
| IMG_5257 | 2026-10-22 12:46:31 | 56° | 41 | Same unit, wider: sits behind the parapet above the curb canopy | RTU-5 (+0°, 197 ft) |

## What the photos change

- **RTU-5 candidate confirmed as a unit.** IMG_5256/5257 point straight at it (0° off the heading). It sits behind the bridge parapet over the curb canopy.
- **Lightning protection on the bridge roof.** Air terminals stand on the roof edge next to the RTU-5 unit. Ask whether the new units must be bonded to the lightning-protection system (NFPA 780): the RFP text does not mention it.
- **Garage-end bridge unit is a YORK packaged gas/electric RTU** with a unit-mounted disconnect and conduit down the cabinet side (IMG_5255). The airport says all five bridge RTUs are York units from 2000 and RTU-1/2 are at the garage end. The bearing points at candidate B2 (tagged RTU-1); B1 (RTU-2) is also inside the compass error, and the cabinet size reads closer to B1 (13.9 × 11.5 × 6.0 ft) than B2 (9.0 × 7.4 × 3.5 ft). Treat it as RTU-1 or RTU-2.
- No nameplate is legible from the curb. Tags, voltage, MCA/MOCP still need a roof visit (see NEXT_PHOTO_LIST.md).
