# Terminal roof levels (2019 USGS lidar)

Histogram of the lidar surface inside the terminal footprint, 0.5 m bins, levels over 400 m². Heights above grade use 68.81 m NAVD88 (median DEM around the terminal).

| Roof level (m NAVD88) | ft NAVD88 | Above grade (ft) | Plan area (sq ft) |
|---|---|---|---|
| 74.75 | 245.2 | 19.5 | 21,052 |
| 76.25 | 250.2 | 24.4 | 21,306 |
| 76.75 | 251.8 | 26.0 | 23,825 |
| 78.25 | 256.7 | 31.0 | 69,655 |
| 78.75 | 258.4 | 32.6 | 13,985 |
| 79.25 | 260.0 | 34.2 | 6,028 |
| 82.75 | 271.5 | 45.7 | 12,767 |

**Check against the bid package.** GP-1 gives the upper terminal roof as approx. 34 ft. The largest roof level is 31.0 ft above median grade, with smaller areas at 32.6 and 34.2 ft and the centre high roof at 45.7 ft. GP-1 is within about 3 ft of the main roof. The gap could come from the grade reference GP-1 used or from parapets; public data does not settle it. Use the lidar level at each unit for risers.

The low (valley) roof that carries the AHU-5 candidate is at 74.75 m bin centre (unit-level measurement: 74.56 m, 18.9 ft above grade).

Not measured: roof structure, deck type, membrane age (TPO 1998 and EPDM 2000 are from the bid package), load capacity, roof hatches, penetrations. No pricing.
